<!doctype html><html lang="es"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Solicitudes de acceso y conexión eléctrica en España</title><meta name="description" content="Fuentes de datos sobre solicitudes de acceso y conexión eléctrica en España. La respuesta indica el alcance, las restricciones de acceso y los límites comprobados."><link rel="canonical" href="https://georutter.org/es/es/solicitudes-de-acceso-y-conexion-electrica/"><link rel="icon" href="/favicon.ico" sizes="48x48"><link rel="icon" href="/favicon.svg" type="image/svg+xml"><style>:root{--paper:#f5f6f8;--card:#fff;--ink:#15191f;--muted:#596372;--line:#d5dae1;--rule:#15191f;--blue:#20458a;--underline:rgba(32,69,138,.35);--label:11rem;--sans:"Helvetica Neue",Helvetica,Arial,sans-serif;--mono:ui-monospace,Menlo,Consolas,"Liberation Mono",monospace}*{box-sizing:border-box}html{-webkit-text-size-adjust:100%;text-size-adjust:100%}body{margin:0;padding:0 16px;background:var(--paper);color:var(--ink);font:14px/1.6 var(--sans)}.site-header,main,.site-footer{max-width:760px;margin:0 auto}.site-header{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:8px 24px;padding:14px 0 12px;border-bottom:2px solid var(--rule)}.brand{display:flex;align-items:center;gap:9px;color:var(--ink);font-size:16px;font-weight:700;letter-spacing:-.01em;text-decoration:none}.brand svg{display:block}.site-nav,.site-footer nav{display:flex;flex-wrap:wrap;gap:4px 18px;font-size:13px}main{padding:22px 0 36px;overflow-wrap:break-word}p{margin:0 0 10px}a{color:var(--blue);text-decoration-color:var(--underline);text-decoration-thickness:1px;text-underline-offset:2px;overflow-wrap:anywhere}a:hover{text-decoration-color:currentColor}h1{margin:4px 0 6px;font-size:21px;line-height:1.3;letter-spacing:-.01em}h2{margin:34px 0 12px;padding-top:7px;border-top:1px solid var(--rule);font-size:11.5px;letter-spacing:.09em;text-transform:uppercase}h3{margin:0 0 2px;font-size:14.5px;line-height:1.4}ul{padding-left:1.1em;list-style-type:"–\00a0\00a0"}ol{padding-left:1.4em}li{margin:3px 0}li::marker{color:var(--muted)}code,pre{font-family:var(--mono);font-size:12px}pre{margin:4px 0 10px;padding:8px 12px;background:var(--card);border:1px solid var(--line);border-left:2px solid var(--blue);line-height:1.55;white-space:pre-wrap;overflow-wrap:anywhere}table{width:100%;margin:6px 0;border-collapse:collapse;font-size:13px}th,td{padding:8px 12px 8px 0;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}td p{margin:6px 0 0}thead th{border-bottom:1px solid var(--rule);color:var(--muted);font-size:10.5px;font-weight:600;letter-spacing:.07em;text-transform:uppercase}.meta,.question,.eyebrow{color:var(--muted)}.notice{margin:12px 0;padding:9px 12px;background:#fff8e6;border:1px solid #e3c47f;border-left:3px solid #8a5a00;font-size:13px}.eyebrow{display:flex;flex-wrap:wrap;justify-content:space-between;align-items:baseline;gap:4px 16px;font-size:12px}.eyebrow strong{color:var(--ink);font-weight:600}.question{margin:0 0 16px;font-size:14px}.facts,.status{display:grid;gap:1px;margin:0 0 12px;overflow:hidden;background:var(--card);border:1px solid var(--line)}.facts{grid-template-columns:repeat(auto-fit,minmax(130px,1fr))}.status{grid-template-columns:repeat(auto-fit,minmax(170px,1fr))}.facts div,.status div{padding:6px 10px 7px;outline:1px solid var(--line)}.facts dd,.status dd{margin:0}.facts dd{font-size:13px;font-variant-numeric:tabular-nums}.status dd{font-size:13.5px;font-weight:600}dt,.label,.links span{color:var(--muted);font-size:10.5px;letter-spacing:.07em;text-transform:uppercase}.links{display:grid;grid-template-columns:var(--label) minmax(0,1fr);gap:1px 12px;align-items:baseline;margin:0 0 4px}.links p{display:contents}.links a{font-family:var(--mono);font-size:12px}.links a.plain{font-family:var(--sans);font-size:13px}.toc ol{display:flex;flex-wrap:wrap;gap:2px 16px;margin:16px 0 0;padding:10px 0 0;border-top:1px solid var(--line);list-style:none;counter-reset:t;font-size:13px}.toc li{counter-increment:t}.toc li::before{content:counter(t) "\00a0\00a0";color:var(--muted);font-family:var(--mono);font-size:11.5px}.toc a{text-decoration:none}.toc a:hover{text-decoration:underline}.record{counter-reset:s}.record>section>h2::before{counter-increment:s;content:counter(s) "\00a0\00a0\00a0";color:var(--blue);font-family:var(--mono)}.lead{font-size:14.5px}.kv{display:grid;grid-template-columns:var(--label) minmax(0,1fr);gap:3px 12px;margin:8px 0;font-size:13px}.kv dt{padding-top:3px}.kv dd{margin:0}.kv ul{margin:0}.kv p{margin:4px 0 0}.passes{width:auto}.passes th,.passes td{padding-right:40px}.source{margin-top:18px;padding-top:12px;border-top:1px solid var(--line)}.sid{margin-right:8px;color:var(--muted);font-family:var(--mono);font-size:12px;font-weight:400}.spec{margin:2px 0 8px;color:var(--muted);font-size:12.5px}.label{margin:12px 0 3px}.source ul,.source>.meta,#provenance .meta{font-size:13px}.cov{white-space:nowrap}.cov::before{content:"";display:inline-block;width:.7em;height:.7em;margin-right:.45em;border:1.5px solid currentColor;vertical-align:-.05em}.cov-yes::before{background:currentColor}.cov-partial::before{background:linear-gradient(90deg,currentColor 50%,transparent 50%)}.attrs th[scope=row]{width:22%}.attrs th[scope=row] code{display:block;color:var(--muted);font-size:11px;font-weight:400}.attrs td:nth-child(2){width:17%}.attrs td:nth-child(3){width:12%}.record-line{font-size:12px}.guides{padding:0;list-style:none}.guides>li{margin:0;padding:10px 0;border-bottom:1px solid var(--line)}.guides p{margin:2px 0}.site-footer{display:flex;flex-wrap:wrap;justify-content:space-between;gap:8px 24px;padding:12px 0 28px;border-top:1px solid var(--line);color:var(--muted);font-size:12px}@media (max-width:640px){body{font-size:15px}h1{font-size:20px}.question,.lead{font-size:15px}.kv,.links{grid-template-columns:minmax(0,1fr);gap:0}.kv dd{margin-bottom:6px}.links a{margin-bottom:6px}.attrs thead{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap}.attrs,.attrs tbody,.attrs tr,.attrs th,.attrs td{display:block;width:auto!important}.attrs tr{padding:8px 0;border-top:1px solid var(--rule)}.attrs th,.attrs td{padding:2px 0;border:0}.attrs td::before{content:attr(data-label) ": ";color:var(--muted);font-size:10.5px;letter-spacing:.07em;text-transform:uppercase}}</style><link rel="alternate" type="application/json" href="https://georutter.org/v1/es/grid-connection-queue.json"><link rel="alternate" hreflang="en" href="https://georutter.org/es/grid-connection-queue/"><link rel="alternate" hreflang="es" href="https://georutter.org/es/es/solicitudes-de-acceso-y-conexion-electrica/"><link rel="alternate" hreflang="x-default" href="https://georutter.org/es/grid-connection-queue/"></head><body><header class="site-header" lang="en"><a class="brand" href="/"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 32 32" width="24" height="24" fill="#20458a" aria-hidden="true" focusable="false"><path d="M4.84 4.00L10.51 9.67L14.75 5.43V4.00H17.25V6.47L12.81 10.91L17.90 16.00H30.00V20.00H17.89L9.89 28.00H5.50V25.40H8.81L15.69 18.52L3.00 5.84Z"/></svg><span>GeoRutter</span></a><nav class="site-nav" aria-label="Main navigation"><a href="/">Sources</a><a href="/about/">About</a></nav></header><main><article class="record"><header><div class="eyebrow"><code>es / grid-connection-queue</code><nav aria-label="Idiomas"><a href="https://georutter.org/es/grid-connection-queue/" lang="en" hreflang="en">English</a> · <strong lang="es">Español</strong></nav></div><h1>Solicitudes de acceso y conexión eléctrica en España</h1><p class="question">¿Dónde puedo encontrar las fuentes sobre solicitudes de acceso y conexión a la red eléctrica con proyecto, tecnología, potencia, nudo, estado y fecha en España?</p><dl class="facts"><div><dt>Investigación revisada</dt><dd>2026-11-16</dd></div><div><dt>Prueba de las fuentes</dt><dd>2026-11-16</dd></div><div><dt>Acceso comprobado</dt><dd><span class="meta">Sin comprobación de acceso completa</span></dd></div><div><dt>Publicado</dt><dd>2026-11-19</dd></div><div><dt>Fuentes</dt><dd>3 en esta página · 2 en el detalle</dd></div></dl><nav class="links" aria-label="Formatos de la ficha"><p><span>Tarjeta JSON:</span> <a href="https://georutter.org/v1/es/grid-connection-queue.json">https://georutter.org/v1/es/grid-connection-queue.json</a></p><p><span>Detalle completo en JSON:</span> <a href="https://georutter.org/v1/es/grid-connection-queue/detail.json">https://georutter.org/v1/es/grid-connection-queue/detail.json</a></p><p><span>Índice JSON:</span> <a href="https://georutter.org/v1/index.json">https://georutter.org/v1/index.json</a></p><p><span>Contexto del país:</span> <a href="https://georutter.org/v1/countries/es.json">https://georutter.org/v1/countries/es.json</a></p><p><span>Historial de cambios:</span> <a class="plain" href="https://github.com/ayedev90/georutter/commits/main/site/v1/es/grid-connection-queue/detail.json">Ver los cambios en GitHub</a></p></nav></header><nav class="toc" aria-label="Contenido"><ol><li><a href="#answer">Respuesta</a></li><li><a href="#local-terms">Términos para buscar en las fuentes</a></li><li><a href="#attributes">Campos buscados</a></li><li><a href="#caveats">Limitaciones principales</a></li><li><a href="#sources">Fuentes</a></li><li><a href="#provenance">Procedencia de la investigación</a></li></ol></nav><section id="answer"><h2>Respuesta</h2><dl class="status"><div><dt>Datos oficiales</dt><dd>Cobertura parcial</dd></div><div><dt>Datos no oficiales</dt><dd>Sin resultados en la búsqueda documentada</dd></div><div><dt>Confianza</dt><dd>Media</dd></div></dl><p class="lead">En las fuentes comprobadas no se encontró un listado nacional único de solicitudes con proyecto, tecnología, MW, nudo, estado y fecha. REE publica mensualmente (xlsx/pdf) solicitudes individuales de demanda y almacenamiento como consumo en nudos de transporte de ≥220 kV (ID, fecha, nudo, posición y MW, sin nombre del proyecto). Las colas de generación y distribución aparecen agregadas por nudo o posición (CSV de REE, capas ArcGIS de la CNMC y CSV de distribuidoras), o por tecnología y región (PDF de REE con datos en GW).</p><p class="meta"><strong>Motivo de la confianza:</strong> Se abrieron y probaron los ficheros principales. Las comprobaciones negativas se basan en páginas de REE, CNMC, MITECO y e-distribucion. No se encontró el endpoint del visor de REE. La comprobación de otras distribuidoras y regiones se limitó a una muestra.</p></section><section aria-labelledby="local-terms"><h2 id="local-terms">Términos para buscar en las fuentes</h2><ul><li><b lang="es">solicitud de acceso y conexion</b></li><li><b lang="es">capacidad de acceso</b></li><li><b lang="es">nudo de la red de transporte (RdT)</b></li><li><b lang="es">red de distribucion (RdD)</b></li><li><b lang="es">permiso de acceso / permiso de conexion</b></li><li><b lang="es">concurso de capacidad de acceso</b></li><li><b lang="es">informe de aceptabilidad</b></li><li><b lang="es">MGES / MPE</b></li></ul></section><section id="attributes"><h2>Campos buscados</h2><table class="attrs" role="table"><thead role="rowgroup"><tr role="row"><th scope="col" role="columnheader">Campo</th><th scope="col" role="columnheader">Cobertura</th><th scope="col" role="columnheader">Fuentes</th><th scope="col" role="columnheader">Alcance y limitaciones</th></tr></thead><tbody role="rowgroup"><tr role="row"><th scope="row" role="rowheader">Proyecto <code>project</code></th><td role="cell" data-label="Cobertura"><span class="cov cov-no">Sin cobertura</span></td><td role="cell" data-label="Fuentes">Sin registros</td><td role="cell" data-label="Alcance y limitaciones">Los listados llevan un ID (por ejemplo, GENT-53853-26) sin nombre de proyecto. Los nombres aparecen en anuncios de tramitación estatales o autonómicos.<p><strong>Sin publicar:</strong> Se revisaron el xlsx, el pdf y la hoja de leyenda de REE, los campos de la capa CNMC y los del CSV de e-distribucion. Ninguno incluye promotor o proyecto. Consulta el acceso documental.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Tecnología <code>technology</code></th><td role="cell" data-label="Cobertura"><span class="cov cov-partial">Cobertura parcial</span></td><td role="cell" data-label="Fuentes"><a href="#source-s001">s001</a> <a href="#source-s002">s002</a> <a href="#source-s003">s003</a></td><td role="cell" data-label="Alcance y limitaciones">El listado 1 distingue almacenamiento y consumo. Los ficheros 2 separan MGES/MPE y GEN/ALM. La fuente 3 da totales en GW por eólica, fotovoltaica e híbrida.<p><strong>Sin publicar:</strong> En generación solo hay agregados. La FAQ de REE enumera 8 tecnologías en el visor.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Potencia solicitada <code>capacity_mw</code></th><td role="cell" data-label="Cobertura"><span class="cov cov-partial">Cobertura parcial</span></td><td role="cell" data-label="Fuentes"><a href="#source-s001">s001</a> <a href="#source-s002">s002</a> <code>s004</code> <code>s005</code></td><td role="cell" data-label="Alcance y limitaciones">Por solicitud para demanda (columna Capacidad de acceso solicitada (MW)). En generación, por nudo o posición en ficheros de REE, CNMC y distribuidoras.<p><strong>Sin publicar:</strong> No se encontraron MW por solicitud para generación ni para inyección de almacenamiento.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Nudo de conexión <code>connection_node</code></th><td role="cell" data-label="Cobertura"><span class="cov cov-partial">Cobertura parcial</span></td><td role="cell" data-label="Fuentes"><a href="#source-s001">s001</a> <a href="#source-s002">s002</a> <code>s004</code> <code>s005</code></td><td role="cell" data-label="Alcance y limitaciones">Nombre, tensión y posición del nudo por solicitud de demanda. En generación, los MW aparecen agregados por nudo. CNMC y e-distribucion añaden coordenadas.<p><strong>Sin publicar:</strong> El nudo no está asociado a una solicitud individual de generación.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Estado de la solicitud <code>status</code></th><td role="cell" data-label="Cobertura"><span class="cov cov-partial">Cobertura parcial</span></td><td role="cell" data-label="Fuentes"><a href="#source-s002">s002</a> <a href="#source-s003">s003</a> <code>s004</code></td><td role="cell" data-label="Alcance y limitaciones">Estados agregados: en curso / con permiso / en servicio (REE) y admitidas sin resolver (CNMC). El listado de demanda reúne las admitidas del mes.<p><strong>Sin publicar:</strong> Fuera del listado de demanda no hay estado por solicitud.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Fecha de solicitud o del hito <code>event_date</code></th><td role="cell" data-label="Cobertura"><span class="cov cov-partial">Cobertura parcial</span></td><td role="cell" data-label="Fuentes"><a href="#source-s001">s001</a></td><td role="cell" data-label="Alcance y limitaciones">Solo el listado de demanda incluye fecha de recepción y fechas de publicación y cierre. Los demás ficheros solo recogen el corte mensual.<p><strong>Sin publicar:</strong> Sin fecha por solicitud de generación o distribución.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Últimos datos disponibles <code>latest_data</code></th><td role="cell" data-label="Cobertura"><span class="cov cov-no">Sin cobertura</span></td><td role="cell" data-label="Fuentes">Sin registros</td><td role="cell" data-label="Alcance y limitaciones">La investigación anterior no estableció por separado este requisito.<p><strong>Sin comprobar:</strong> Consulta la respuesta original y la evidencia de las fuentes. Esta adaptación no incluye una nueva investigación.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Cobertura histórica <code>historical_series</code></th><td role="cell" data-label="Cobertura"><span class="cov cov-no">Sin cobertura</span></td><td role="cell" data-label="Fuentes">Sin registros</td><td role="cell" data-label="Alcance y limitaciones">La investigación anterior no estableció por separado este requisito.<p><strong>Sin comprobar:</strong> Consulta la respuesta original y la evidencia de las fuentes. Esta adaptación no incluye una nueva investigación.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Frecuencia de actualización <code>update_frequency</code></th><td role="cell" data-label="Cobertura"><span class="cov cov-no">Sin cobertura</span></td><td role="cell" data-label="Fuentes">Sin registros</td><td role="cell" data-label="Alcance y limitaciones">La investigación anterior no estableció por separado este requisito.<p><strong>Sin comprobar:</strong> Consulta la respuesta original y la evidencia de las fuentes. Esta adaptación no incluye una nueva investigación.</p></td></tr></tbody></table></section><section id="caveats"><h2>Limitaciones principales</h2><ul><li>El listado de demanda de REE cubre solo demanda y almacenamiento como consumo en nudos de ≥220 kV. No incluye nombres de proyectos ni representa la cola de generación.</li><li>La cola de generación es agregada (GW por tecnología y región, MW por nudo o posición). La CNMC advierte que las capacidades de los nudos no son directamente acumulables.</li><li>El listado de demanda de REE tiene un mes de vigencia, desde su publicación hasta la &#x27;Fecha fin del mes de publicacion&#x27;. Se pueden descargar meses anteriores cambiando el mes en el nombre del fichero.</li><li>En distribución, solo se muestran MW de solicitudes &#x27;admitted and unresolved&#x27; por barra de subestación (CNMC y distribuidoras). Según la CNMC hay más de 300 distribuidoras y 61 aparecen en su capa.</li></ul></section><section id="sources"><h2>Fuentes</h2><article class="source" id="source-s001"><h3><span class="sid">s001</span>Listado de solicitudes de acceso de demanda (REE), monthly xlsx/pdf</h3><p class="spec">Red Electrica de Espana (transport grid operator) · Oficial · xlsx (also pdf) · Descarga directa · Licencia: unknown</p><p>Listado de solicitudes de acceso de demanda (REE), xlsx/pdf mensual.</p><dl class="kv"><dt>Página de la fuente</dt><dd><a href="https://www.ree.es/es/clientes/consumidor/acceso-conexion/conoce-el-estado-de-las-solicitudes">https://www.ree.es/es/clientes/consumidor/acceso-conexion/conoce-el-estado-de-las-solicitudes</a></dd><dt>Enlace a los datos</dt><dd><a href="https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/publicacion-solicitudes-acceso-demanda-octubre-2026.xlsx">https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/publicacion-solicitudes-acceso-demanda-octubre-2026.xlsx</a></dd><dt>Nota de cobertura</dt><dd>España, nudos de transporte de ≥220 kV (todas las regiones).</dd><dt>Fecha de los datos</dt><dd>Fecha de cierre del listado (6 de octubre de 2026 para el fichero de octubre, publicado el 15 de octubre de 2026).</dd><dt>Idioma</dt><dd><code>es</code></dd><dt>Precisión geográfica</dt><dd>Sin precisión geográfica</dd><dt>Incluye coordenadas</dt><dd>No</dd><dt>Prueba de acceso</dt><dd>2026-11-16 · Descarga · HTTP 200<ul><li>El servidor rechaza las peticiones HEAD con 403 (Incapsula). GET funciona con el identificador predeterminado de curl.</li></ul></dd></dl><p class="label">Limitaciones</p><ul><li>Consulta las limitaciones principales y el detalle, que recoge las advertencias y las pruebas de acceso.</li></ul><p class="label">Consulta de ejemplo</p><pre>curl -sL -o dem_oct.xlsx &quot;https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/publicacion-solicitudes-acceso-demanda-octubre-2026.xlsx&quot;  # sheet &#x27;Listado de solicitudes&#x27;, header on row 6, data from row 7</pre><p class="label">Resultado de ejemplo</p><pre>Fila 7: GENT-53853-26 | recibida 46254 (fecha de Excel = 2026-08-20) | &#x27;Solicitud de almacenamiento conectado a la red de transporte que consume energia de la red.&#x27; | ALVARADO 220 | AVR220-SCAL | Extremadura | 46 MW | 46341 (2026-11-15) | NO. El fichero incluye 36 solicitudes (25 de almacenamiento, 11 de consumo), con un total de 1,942.6 MW.</pre></article><article class="source" id="source-s002"><h3><span class="sid">s002</span>REE access capacity per node and per position (generation, storage and demand), monthly csv/xlsx/pdf</h3><p class="spec">Red Electrica de Espana (transport grid operator) · Oficial · csv (semicolon, 2 header rows), xlsx, pdf · Descarga directa · Licencia: unknown</p><p>Capacidad de acceso de REE por nudo y posición (generación, almacenamiento y demanda), csv/xlsx/pdf mensual.</p><dl class="kv"><dt>Página de la fuente</dt><dd><a href="https://www.ree.es/es/clientes/generador/acceso-conexion/conoce-la-capacidad-de-acceso">https://www.ree.es/es/clientes/generador/acceso-conexion/conoce-la-capacidad-de-acceso</a></dd><dt>Enlace a los datos</dt><dd><a href="https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/2026_11_03_GRT_generacion.csv">https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/2026_11_03_GRT_generacion.csv</a></dd><dt>Nota de cobertura</dt><dd>España, nudos de la red de transporte de REE (937 filas, incluidos los sistemas no peninsulares).</dd><dt>Fecha de los datos</dt><dd>Publicado el 3 de noviembre de 2026 (mensual).</dd><dt>Idioma</dt><dd><code>es</code></dd><dt>Precisión geográfica</dt><dd>Sin precisión geográfica</dd><dt>Incluye coordenadas</dt><dd>No</dd><dt>Prueba de acceso</dt><dd>2026-11-16 · Descarga · HTTP 200<ul><li>El sitio rechaza HEAD con 403. GET funciona.</li></ul></dd><dt>Cobertura de las fuentes agrupadas</dt><dd>Enumeradas: 4 · Comprobadas: 3 · Con datos: 0<p>Fuentes de la versión anterior. En esta adaptación de formato no se reclasificaron los resultados de las comprobaciones. Consulta la nota de cada fuente.</p></dd></dl><p class="label">Limitaciones</p><ul><li>Consulta las limitaciones principales y el detalle, que recoge las advertencias y las pruebas de acceso.</li></ul><p class="label">Consulta de ejemplo</p><pre>curl -sL -o grt_generacion.csv &quot;https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/2026_11_03_GRT_generacion.csv&quot;  # then python3 -I: csv.reader(delimiter=&#x27;;&#x27;), skip the first two header rows</pre><p class="label">Resultado de ejemplo</p><pre>937 filas de nudos. ABADIANO 220 (Pais Vasco): otorgada GEN 128, otorgada ALM 6, en curso GEN 0, en curso ALM 0 (MW). Fila del PDF: &#x27;ABONA 220 | Canarias | EvRE_H2026 | ABON220-EvRe1&#x27;, con valores En curso de 65 (MGES) y 126 (MPE) según la tabla de posiciones.</pre></article><article class="source" id="source-s003"><h3><span class="sid">s003</span>REE status of access and connection requests for wind, solar PV and hybrid generation (GW by technology, state, region), monthly PDF and map</h3><p class="spec">Red Electrica de Espana (transport grid operator) · Oficial · pdf (5 pages) + interactive map (desktop only) · PDF · Licencia: unknown</p><p>Estado de las solicitudes de acceso y conexión de REE para generación eólica, fotovoltaica e híbrida (GW por tecnología, estado y región), PDF mensual y mapa.</p><dl class="kv"><dt>Página de la fuente</dt><dd><a href="https://www.ree.es/es/clientes/generador/acceso-conexion/conoce-el-estado-de-las-solicitudes">https://www.ree.es/es/clientes/generador/acceso-conexion/conoce-el-estado-de-las-solicitudes</a></dd><dt>Enlace a los datos</dt><dd><a href="https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/AccesoRed/Informacion_gestion_acceso_actualiz_31Oct26.pdf">https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/AccesoRed/Informacion_gestion_acceso_actualiz_31Oct26.pdf</a></dd><dt>Nota de cobertura</dt><dd>España: ámbito nacional, peninsular, por comunidad autónoma (ubicación del nudo) y por nudo (mapa).</dd><dt>Fecha de los datos</dt><dd>31 de octubre de 2026 (acumulado).</dd><dt>Idioma</dt><dd><code>es</code></dd><dt>Precisión geográfica</dt><dd>Sin precisión geográfica</dd><dt>Incluye coordenadas</dt><dd>No</dd><dt>Prueba de acceso</dt><dd>2026-11-16 · Descarga · HTTP 200<ul><li>El mapa interactivo indica &#x27;Solo disponible para version escritorio&#x27;. No se encontró un endpoint de datos en el código de la página.</li></ul></dd></dl><p class="label">Limitaciones</p><ul><li>Consulta las limitaciones principales y el detalle, que recoge las advertencias y las pruebas de acceso.</li></ul><p class="label">Consulta de ejemplo</p><pre>curl -sL -o gestion.pdf &quot;https://www.ree.es/sites/default/files/12_CLIENTES/Documentos/AccesoRed/Informacion_gestion_acceso_actualiz_31Oct26.pdf&quot; &amp;&amp; pdftotext -layout gestion.pdf gestion.txt</pre><p class="label">Resultado de ejemplo</p><pre>Página 1, totales nacionales a 31/10/2026: Eolica 23,8 / 15,5 / 11,9 GW; Solar fotovoltaica 22,5 / 39,8 / 13,1; Hibridaciones 30,5 / 16,0 / 3,8; Total 76,8 / 71,3 / 28,8 GW (en servicio / con permiso / en curso sin permiso).</pre></article><p>Fuentes adicionales en el detalle: 2. <a href="https://georutter.org/v1/es/grid-connection-queue/detail.json">Consulta el detalle completo y localiza cada fuente por su identificador source_id.</a></p></section><section id="provenance"><h2>Procedencia de la investigación</h2><dl class="kv"><dt>Pasadas</dt><dd>1</dd><dt>Modelos</dt><dd>Claude Sonnet 5.5 (High)</dd><dt>Minutos estimados</dt><dd>10</dd><dt>Páginas abiertas</dt><dd>40</dd></dl><table class="passes"><thead><tr><th scope="col">Pasada</th><th scope="col">Fecha</th><th scope="col">Modelo</th></tr></thead><tbody><tr><td>1</td><td>2026-11-16</td><td>Claude Sonnet 5.5 (High)</td></tr></tbody></table><p class="meta">Los minutos son estimaciones de la investigación. Los recuentos describen pasadas documentadas. Si falta el historial o el esfuerzo, se deja sin estimar.</p><p class="record-line meta"><strong>Metadatos de la ficha:</strong> Versión del esquema: <code>1.0</code> · País: <code>es</code> · Nombre del país: <code>España</code> · Tema: <code>grid-connection-queue</code> · Territorio: <code>es</code> · Nivel territorial: <code>País</code> · Enlace al territorio superior: <code><span class="meta">Sin territorio superior</span></code> · Edición base en inglés: <code><a href="https://georutter.org/es/grid-connection-queue/">https://georutter.org/es/grid-connection-queue/</a></code></p></section></article></main><footer class="site-footer" lang="en"><span>GeoRutter · Geospatial data sources</span><nav aria-label="Footer navigation"><a href="/about/">About</a><a href="/methodology/">Methodology</a><a href="https://github.com/ayedev90/georutter/issues">Contact on GitHub</a></nav></footer></body></html>