<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>United States data centers in permitting data sources</title><meta name="description" content="No national official list exists. Two Virginia counties publish open ArcGIS layers of data-center projects by stage: Loudoun County (319 parcel records; 177 proposed, snapshot 1 Sep 2026, edited 2026-11-16) and Prince William County (247 buildings: 68 Pending, 91 Planned, 28 Under Construction, 60 Completed). Both give location, stage and floor area but no MW, no applicant and no stage dates. A federal example, NNSA&#x27;s Savannah River Site selection of Amentum (1 GW, 20 Jul 2026), shows the DOE route. ERCOT and Virginia DEQ pages were blocked; Cleanview&#x27;s commercial API needs a key."><link rel="canonical" href="https://georutter.org/us/data-centers-in-permitting/"><link rel="icon" href="/favicon.ico" sizes="48x48"><link rel="icon" href="/favicon.svg" type="image/svg+xml"><style>:root{--paper:#f5f6f8;--card:#fff;--ink:#15191f;--muted:#596372;--line:#d5dae1;--rule:#15191f;--blue:#20458a;--underline:rgba(32,69,138,.35);--label:11rem;--sans:"Helvetica Neue",Helvetica,Arial,sans-serif;--mono:ui-monospace,Menlo,Consolas,"Liberation Mono",monospace}*{box-sizing:border-box}html{-webkit-text-size-adjust:100%;text-size-adjust:100%}body{margin:0;padding:0 16px;background:var(--paper);color:var(--ink);font:14px/1.6 var(--sans)}.site-header,main,.site-footer{max-width:760px;margin:0 auto}.site-header{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:8px 24px;padding:14px 0 12px;border-bottom:2px solid var(--rule)}.brand{display:flex;align-items:center;gap:9px;color:var(--ink);font-size:16px;font-weight:700;letter-spacing:-.01em;text-decoration:none}.brand svg{display:block}.site-nav,.site-footer nav{display:flex;flex-wrap:wrap;gap:4px 18px;font-size:13px}main{padding:22px 0 36px;overflow-wrap:break-word}p{margin:0 0 10px}a{color:var(--blue);text-decoration-color:var(--underline);text-decoration-thickness:1px;text-underline-offset:2px;overflow-wrap:anywhere}a:hover{text-decoration-color:currentColor}h1{margin:4px 0 6px;font-size:21px;line-height:1.3;letter-spacing:-.01em}h2{margin:34px 0 12px;padding-top:7px;border-top:1px solid var(--rule);font-size:11.5px;letter-spacing:.09em;text-transform:uppercase}h3{margin:0 0 2px;font-size:14.5px;line-height:1.4}ul{padding-left:1.1em;list-style-type:"–\00a0\00a0"}ol{padding-left:1.4em}li{margin:3px 0}li::marker{color:var(--muted)}code,pre{font-family:var(--mono);font-size:12px}pre{margin:4px 0 10px;padding:8px 12px;background:var(--card);border:1px solid var(--line);border-left:2px solid var(--blue);line-height:1.55;white-space:pre-wrap;overflow-wrap:anywhere}table{width:100%;margin:6px 0;border-collapse:collapse;font-size:13px}th,td{padding:8px 12px 8px 0;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}td p{margin:6px 0 0}thead th{border-bottom:1px solid var(--rule);color:var(--muted);font-size:10.5px;font-weight:600;letter-spacing:.07em;text-transform:uppercase}.meta,.question,.eyebrow{color:var(--muted)}.notice{margin:12px 0;padding:9px 12px;background:#fff8e6;border:1px solid #e3c47f;border-left:3px solid #8a5a00;font-size:13px}.eyebrow{display:flex;flex-wrap:wrap;justify-content:space-between;align-items:baseline;gap:4px 16px;font-size:12px}.eyebrow strong{color:var(--ink);font-weight:600}.question{margin:0 0 16px;font-size:14px}.facts,.status{display:grid;gap:1px;margin:0 0 12px;overflow:hidden;background:var(--card);border:1px solid var(--line)}.facts{grid-template-columns:repeat(auto-fit,minmax(130px,1fr))}.status{grid-template-columns:repeat(auto-fit,minmax(170px,1fr))}.facts div,.status div{padding:6px 10px 7px;outline:1px solid var(--line)}.facts dd,.status dd{margin:0}.facts dd{font-size:13px;font-variant-numeric:tabular-nums}.status dd{font-size:13.5px;font-weight:600}dt,.label,.links span{color:var(--muted);font-size:10.5px;letter-spacing:.07em;text-transform:uppercase}.links{display:grid;grid-template-columns:var(--label) minmax(0,1fr);gap:1px 12px;align-items:baseline;margin:0 0 4px}.links p{display:contents}.links a{font-family:var(--mono);font-size:12px}.links a.plain{font-family:var(--sans);font-size:13px}.toc ol{display:flex;flex-wrap:wrap;gap:2px 16px;margin:16px 0 0;padding:10px 0 0;border-top:1px solid var(--line);list-style:none;counter-reset:t;font-size:13px}.toc li{counter-increment:t}.toc li::before{content:counter(t) "\00a0\00a0";color:var(--muted);font-family:var(--mono);font-size:11.5px}.toc a{text-decoration:none}.toc a:hover{text-decoration:underline}.record{counter-reset:s}.record>section>h2::before{counter-increment:s;content:counter(s) "\00a0\00a0\00a0";color:var(--blue);font-family:var(--mono)}.lead{font-size:14.5px}.kv{display:grid;grid-template-columns:var(--label) minmax(0,1fr);gap:3px 12px;margin:8px 0;font-size:13px}.kv dt{padding-top:3px}.kv dd{margin:0}.kv ul{margin:0}.kv p{margin:4px 0 0}.passes{width:auto}.passes th,.passes td{padding-right:40px}.source{margin-top:18px;padding-top:12px;border-top:1px solid var(--line)}.sid{margin-right:8px;color:var(--muted);font-family:var(--mono);font-size:12px;font-weight:400}.spec{margin:2px 0 8px;color:var(--muted);font-size:12.5px}.label{margin:12px 0 3px}.source ul,.source>.meta,#provenance .meta{font-size:13px}.cov{white-space:nowrap}.cov::before{content:"";display:inline-block;width:.7em;height:.7em;margin-right:.45em;border:1.5px solid currentColor;vertical-align:-.05em}.cov-yes::before{background:currentColor}.cov-partial::before{background:linear-gradient(90deg,currentColor 50%,transparent 50%)}.attrs th[scope=row]{width:22%}.attrs th[scope=row] code{display:block;color:var(--muted);font-size:11px;font-weight:400}.attrs td:nth-child(2){width:17%}.attrs td:nth-child(3){width:12%}.record-line{font-size:12px}.guides{padding:0;list-style:none}.guides>li{margin:0;padding:10px 0;border-bottom:1px solid var(--line)}.guides p{margin:2px 0}.site-footer{display:flex;flex-wrap:wrap;justify-content:space-between;gap:8px 24px;padding:12px 0 28px;border-top:1px solid var(--line);color:var(--muted);font-size:12px}@media (max-width:640px){body{font-size:15px}h1{font-size:20px}.question,.lead{font-size:15px}.kv,.links{grid-template-columns:minmax(0,1fr);gap:0}.kv dd{margin-bottom:6px}.links a{margin-bottom:6px}.attrs thead{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap}.attrs,.attrs tbody,.attrs tr,.attrs th,.attrs td{display:block;width:auto!important}.attrs tr{padding:8px 0;border-top:1px solid var(--rule)}.attrs th,.attrs td{padding:2px 0;border:0}.attrs td::before{content:attr(data-label) ": ";color:var(--muted);font-size:10.5px;letter-spacing:.07em;text-transform:uppercase}}</style><link rel="alternate" type="application/json" href="https://georutter.org/v1/us/data-centers-in-permitting.json"></head><body><header class="site-header"><a class="brand" href="/"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 32 32" width="20" height="20" fill="#20458a" aria-hidden="true" focusable="false"><path d="M3.83 2.00H19.44L12.73 8.71A1.55 1.55 0 0 1 10.54 8.71L3.83 2.00ZM22.56 2.00H30.00V14.80L19.28 14.80A3.50 3.50 0 0 1 16.80 13.77L15.42 12.39A2.30 2.30 0 0 1 15.42 9.14L22.56 2.00ZM30.00 20.00V30.00H8.33L17.30 21.03A3.50 3.50 0 0 1 19.78 20.00L30.00 20.00ZM5.07 30.00H2.00V3.43L15.73 17.15A1.55 1.55 0 0 1 15.73 19.35L5.07 30.00Z"/></svg><span>GeoRutter</span></a><nav class="site-nav" aria-label="Main navigation"><a href="/">Sources</a><a href="/about/">About</a></nav></header><main><article class="record"><header><div class="eyebrow"><code>us / data-centers-in-permitting</code></div><h1>United States data centers in permitting data sources</h1><p class="question">Where can I get a list of data center projects currently in permitting in the United States, with location, power (MW), developer, permitting stage and date?</p><dl class="facts"><div><dt>Research reviewed</dt><dd>2026-11-19</dd></div><div><dt>Sources tested</dt><dd>2026-11-19</dd></div><div><dt>Access checked</dt><dd>2026-11-19</dd></div><div><dt>Published</dt><dd>2026-11-19</dd></div><div><dt>Sources</dt><dd>5 on this page · 1 in the detail</dd></div></dl><nav class="links" aria-label="Data representations"><p><span>Card JSON:</span> <a href="https://georutter.org/v1/us/data-centers-in-permitting.json">https://georutter.org/v1/us/data-centers-in-permitting.json</a></p><p><span>Full detail JSON:</span> <a href="https://georutter.org/v1/us/data-centers-in-permitting/detail.json">https://georutter.org/v1/us/data-centers-in-permitting/detail.json</a></p><p><span>Index JSON:</span> <a href="https://georutter.org/v1/index.json">https://georutter.org/v1/index.json</a></p><p><span>Country context:</span> <a href="https://georutter.org/v1/countries/us.json">https://georutter.org/v1/countries/us.json</a></p><p><span>Change history:</span> <a class="plain" href="https://github.com/ayedev90/georutter/commits/main/site/v1/us/data-centers-in-permitting/detail.json">View changes on GitHub</a></p></nav></header><nav class="toc" aria-label="Contents"><ol><li><a href="#answer">Answer</a></li><li><a href="#local-terms">Local search terms</a></li><li><a href="#attributes">Requested attributes</a></li><li><a href="#caveats">Main caveats</a></li><li><a href="#sources">Sources</a></li><li><a href="#provenance">Research provenance</a></li></ol></nav><section id="answer"><h2>Answer</h2><dl class="status"><div><dt>Official data</dt><dd>Partial coverage</dd></div><div><dt>Non official data</dt><dd>Partial coverage</dd></div><div><dt>Confidence</dt><dd>Medium</dd></div></dl><p class="lead">No national official list exists. Two Virginia counties publish open ArcGIS layers of data-center projects by stage: Loudoun County (319 parcel records; 177 proposed, snapshot 1 Sep 2026, edited 2026-11-16) and Prince William County (247 buildings: 68 Pending, 91 Planned, 28 Under Construction, 60 Completed). Both give location, stage and floor area but no MW, no applicant and no stage dates. A federal example, NNSA&#x27;s Savannah River Site selection of Amentum (1 GW, 20 Jul 2026), shows the DOE route. ERCOT and Virginia DEQ pages were blocked; Cleanview&#x27;s commercial API needs a key.</p><p class="meta"><strong>Confidence reason:</strong> Two county layers and one federal release were verified live, but they lack MW, applicant and dates; state and utility sources were blocked.</p></section><section aria-labelledby="local-terms"><h2 id="local-terms">Local search terms</h2><ul><li><b lang="en">Legislative application (LEGI)</b> — Loudoun rezoning or special-exception request decided by the Board of Supervisors.</li><li><b lang="en">Site plan (STPL/STMP/EPLAN)</b> — Loudoun administrative plan for a building after land-use approval.</li><li><b lang="en">GFA</b> — Gross floor area in square feet, used by Prince William County.</li></ul></section><section id="attributes"><h2>Requested attributes</h2><table class="attrs" role="table"><thead role="rowgroup"><tr role="row"><th scope="col" role="columnheader">Attribute</th><th scope="col" role="columnheader">Coverage</th><th scope="col" role="columnheader">Sources</th><th scope="col" role="columnheader">Scope and limitations</th></tr></thead><tbody role="rowgroup"><tr role="row"><th scope="row" role="rowheader">Project location <code>location</code></th><td role="cell" data-label="Coverage"><span class="cov cov-partial">Partially covered</span></td><td role="cell" data-label="Sources"><a href="#source-loudoun-gis">loudoun-gis</a> <a href="#source-pwc-gis">pwc-gis</a></td><td role="cell" data-label="Scope and limitations">Loudoun parcel polygons with PIN; PWC building points with address. Federal release names only the site (Savannah River Site, SC).<p><strong>Not published:</strong> Only two counties and one federal site were verified; there is no national list of projects.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Project power <code>power_mw</code></th><td role="cell" data-label="Coverage"><span class="cov cov-partial">Partially covered</span></td><td role="cell" data-label="Sources"><a href="#source-doe-srs">doe-srs</a></td><td role="cell" data-label="Scope and limitations">Only the DOE release gives power (1 GW data center, basis undefined). Loudoun and PWC publish square feet and building counts.<p><strong>Not published:</strong> County layers do not publish MW; IT vs facility vs grid basis is unknown. Commercial capacity_mw (Cleanview) was not tested.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Developer <code>developer</code></th><td role="cell" data-label="Coverage"><span class="cov cov-partial">Partially covered</span></td><td role="cell" data-label="Sources"><a href="#source-doe-srs">doe-srs</a> <a href="#source-loudoun-gis">loudoun-gis</a></td><td role="cell" data-label="Scope and limitations">DOE names Amentum for Savannah River; Loudoun &#x27;Owner&#x27; is a parcel owner (2 of 177 proposed rows); PWC gives building names, not applicants.<p><strong>Not published:</strong> Applicant or developer is not a field in the county layers; names appear only in some building names or release text.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Permitting stage <code>permitting_stage</code></th><td role="cell" data-label="Coverage"><span class="cov cov-partial">Partially covered</span></td><td role="cell" data-label="Sources"><a href="#source-loudoun-gis">loudoun-gis</a> <a href="#source-pwc-gis">pwc-gis</a> <a href="#source-doe-srs">doe-srs</a></td><td role="cell" data-label="Scope and limitations">Loudoun: legislative / administrative / approved-no-permit / built; PWC BuildingStatus (Pending, Planned, Under Construction, Completed); DOE: selected to negotiate a lease.<p><strong>Not published:</strong> Stages are county land-use and building stages; environmental permits, utility interconnection and operation are not covered.</p></td></tr><tr role="row"><th scope="row" role="rowheader">Stage date <code>stage_date</code></th><td role="cell" data-label="Coverage"><span class="cov cov-partial">Partially covered</span></td><td role="cell" data-label="Sources"><a href="#source-doe-srs">doe-srs</a></td><td role="cell" data-label="Scope and limitations">DOE release dated 2026-07-20 for its selection stage. Loudoun and PWC show snapshot or edit dates only.<p><strong>Not published:</strong> County layers carry no event dates for the stage; LastEditDate and layer dates do not document when a stage began.</p></td></tr></tbody></table></section><section id="caveats"><h2>Main caveats</h2><ul><li>Loudoun and Prince William publish floor area (sq ft) and buildings, not MW; one &#x27;In Legislative Process&#x27; parcel list holds 72 rows but only 20 distinct applications and 54 buildings.</li><li>Loudoun &#x27;Owner&#x27; is the parcel owner from land records, populated for 2 of 177 proposed rows; it is not the applicant.</li><li>Stage dates are absent: Loudoun is a 1 Sep 2026 snapshot and PWC LastEditDate (last 2026-11-16) is a record edit date, not a permit event date.</li><li>Only the county zoning/building track is covered; no environmental permit or utility interconnection list was reached (Virginia DEQ and ERCOT returned HTTP 403 to automated requests).</li><li>DOE&#x27;s 1 GW for Savannah River is a proposed lease at the selection stage; the basis (IT, facility or grid) is not defined.</li><li>Cleanview/commercial datasets give capacity_mw and developer, but need an API key and could not be tested.</li></ul></section><section id="sources"><h2>Sources</h2><article class="source" id="source-loudoun-gis"><h3><span class="sid">loudoun-gis</span>Loudoun County &#x27;Data Center Parcels&#x27; (Existing &amp; Potential Data Centers map)</h3><p class="spec">Loudoun County, Virginia (GIS) · Official · ArcGIS FeatureServer (JSON, GeoJSON, CSV via query) · API · License: Unknown (no licence stated on the layer)</p><p>Open county layer of data-center parcels by stage with application numbers and floor area; no MW, applicant or dates.</p><dl class="kv"><dt>Landing url</dt><dd><a href="https://www.loudoun.gov/6408/Data-Centers-The-Loudoun-Story">https://www.loudoun.gov/6408/Data-Centers-The-Loudoun-Story</a></dd><dt>Data url</dt><dd><a href="https://services1.arcgis.com/MxjRokvPm7bjslyR/arcgis/rest/services/Data_Center_Parcels/FeatureServer/0">https://services1.arcgis.com/MxjRokvPm7bjslyR/arcgis/rest/services/Data_Center_Parcels/FeatureServer/0</a></dd><dt>Coverage note</dt><dd>Loudoun County VA; 177 proposed parcel records, 20 legislative applications; snapshot 2026-09-01.</dd><dt>Date of data</dt><dd>2026-09-01</dd><dt>Language</dt><dd><code>English</code></dd><dt>Location precision</dt><dd>Exact</dd><dt>Has coordinates</dt><dd>Yes</dd><dt>Test</dt><dd>2026-11-19 · API query · HTTP 200<ul><li>No power, applicant or stage-date fields.</li></ul></dd></dl><p class="label">Caveats</p><ul><li>Parcels, not projects.</li><li>No MW.</li><li>Owner is landowner.</li></ul><p class="label">Example request</p><pre>curl -G &#x27;https://services1.arcgis.com/MxjRokvPm7bjslyR/arcgis/rest/services/Data_Center_Parcels/FeatureServer/0/query&#x27; --data-urlencode &quot;where=Subcategory=&#x27;In Legislative Process&#x27;&quot; --data-urlencode &#x27;outFields=Application,PlanStatus,ProposedSFPerEntry,ProposedBuildingCount,ZoningCaseNumbers,PIN&#x27; --data-urlencode &#x27;returnGeometry=false&#x27; --data-urlencode &#x27;resultRecordCount=3&#x27; --data-urlencode &#x27;f=json&#x27;</pre><p class="label">Example result</p><pre>LEGI-2024-0004, In Review, 544,522 sq ft, 1 building, zoning case ZMAP-1988-0005, PIN 046486267000. Stage counts: legislative 72, administrative process 54, approved without building permit 41, approved legislatively without site plan 10.</pre></article><article class="source" id="source-pwc-gis"><h3><span class="sid">pwc-gis</span>Prince William County &#x27;Data Center Buildings&#x27; layer</h3><p class="spec">Prince William County, Virginia (GIS) · Official · ArcGIS MapServer REST (JSON) · API · License: Unknown</p><p>Open county building-level layer of data centers by status with address, floor area and planning case; no MW or applicant.</p><dl class="kv"><dt>Landing url</dt><dd><a href="https://pwcva.gov/news/prince-william-county-launches-interactive-data-center-map-improve-public-access-development">https://pwcva.gov/news/prince-william-county-launches-interactive-data-center-map-improve-public-access-development</a></dd><dt>Data url</dt><dd><a href="https://gisweb.pwcva.gov/arcgis/rest/services/Planning/Build_Out_Analysis/MapServer/9">https://gisweb.pwcva.gov/arcgis/rest/services/Planning/Build_Out_Analysis/MapServer/9</a></dd><dt>Coverage note</dt><dd>Prince William County VA; 247 buildings (68 Pending, 91 Planned, 28 Under Construction).</dd><dt>Date of data</dt><dd>2026-11-16</dd><dt>Language</dt><dd><code>English</code></dd><dt>Location precision</dt><dd>Exact</dd><dt>Has coordinates</dt><dd>Yes</dd><dt>Test</dt><dd>2026-11-19 · API query · HTTP 200<ul><li>No MW, applicant or stage-date fields; a LandDevelopment copy of the layer returns the same 247 rows.</li></ul></dd></dl><p class="label">Caveats</p><ul><li>No MW.</li><li>Status definitions undocumented.</li><li>Edit date is not stage date.</li></ul><p class="label">Example request</p><pre>curl -G &#x27;https://gisweb.pwcva.gov/arcgis/rest/services/Planning/Build_Out_Analysis/MapServer/9/query&#x27; --data-urlencode &quot;where=BuildingStatus=&#x27;Pending&#x27;&quot; --data-urlencode &#x27;outFields=BuildingName,Address,BuildingStatus,GFA,PlanningCaseNumber,LastEditDate&#x27; --data-urlencode &#x27;returnGeometry=false&#x27; --data-urlencode &#x27;resultRecordCount=3&#x27; --data-urlencode &#x27;f=json&#x27;</pre><p class="label">Example result</p><pre>Microsoft Azure MNZ07, 13490 University Blvd, Pending, 385,100 sq ft, case REZ1958-0021 (BOCS-ARC), edited 2026-08-07. Status counts: Pending 68, Planned 91, Under Construction 28, Completed 60.</pre></article><article class="source" id="source-doe-srs"><h3><span class="sid">doe-srs</span>DOE/NNSA: Savannah River Site AI data center selection (federal lands)</h3><p class="spec">U.S. Department of Energy, National Nuclear Security Administration · Official · HTML press release · Web viewer only · License: Public domain (US government)</p><p>Federal release naming developer, 1 GW size, stage (selected to negotiate a lease) and date for one project; no list.</p><dl class="kv"><dt>Landing url</dt><dd><a href="https://www.energy.gov/nnsa/articles/nnsa-selects-amentum-ai-data-center-and-energy-project-savannah-river-site">https://www.energy.gov/nnsa/articles/nnsa-selects-amentum-ai-data-center-and-energy-project-savannah-river-site</a></dd><dt>Coverage note</dt><dd>Savannah River Site only; 2026-07-20.</dd><dt>Date of data</dt><dd>2026-07-20</dd><dt>Language</dt><dd><code>English</code></dd><dt>Location precision</dt><dd>No location</dd><dt>Has coordinates</dt><dd>No</dd><dt>Test</dt><dd>2026-11-19 · Page only · HTTP 200<ul><li>Single announcement; no list or dataset.</li></ul></dd></dl><p class="label">Caveats</p><ul><li>One project.</li><li>Power basis undefined.</li><li>Not a permit.</li></ul><p class="meta">Complete procedure available in the full detail</p></article><article class="source" id="source-cleanview"><h3><span class="sid">cleanview</span>Cleanview Data Centers API</h3><p class="spec">Cleanview · Non-official · JSON via API key · Registration required · License: Unknown (commercial terms)</p><p>Commercial API with developer, MW and status per data center; needs a key and was not tested.</p><dl class="kv"><dt>Landing url</dt><dd><a href="https://docs.cleanview.co/api-reference/endpoint/data-centers.md">https://docs.cleanview.co/api-reference/endpoint/data-centers.md</a></dd><dt>Data url</dt><dd><a href="https://api.cleanview.co/api/v1/data-centers">https://api.cleanview.co/api/v1/data-centers</a></dd><dt>Coverage note</dt><dd>US; documentation example lists 3,423 records.</dd><dt>Date of data</dt><dd>2026-09-15</dd><dt>Language</dt><dd><code>English</code></dd><dt>Location precision</dt><dd><span class="meta">Not stated</span></dd><dt>Has coordinates</dt><dd><span class="meta">Not stated</span></dd><dt>Test</dt><dd>2026-11-19 · Not tested<ul><li>API key required; no account created.</li></ul></dd></dl><p class="label">Caveats</p><ul><li>Not tested.</li><li>Commercial.</li><li>Permit stage unclear.</li></ul><p class="meta">Complete procedure available in the full detail</p></article><article class="source" id="source-ercot-ll"><h3><span class="sid">ercot-ll</span>ERCOT Large Load Interconnection status reports</h3><p class="spec">Electric Reliability Council of Texas · Official · PDF decks and monthly reports · PDF · License: Unknown</p><p>ERCOT large-load queue reports; blocked to automated access and not verified; likely aggregates.</p><dl class="kv"><dt>Landing url</dt><dd><a href="https://www.ercot.com/services/rq/large-load-integration">https://www.ercot.com/services/rq/large-load-integration</a></dd><dt>Data url</dt><dd><a href="https://www.ercot.com/files/docs/2026/05/13/ERCOT-Monthly-April-2026-FINAL.pdf">https://www.ercot.com/files/docs/2026/05/13/ERCOT-Monthly-April-2026-FINAL.pdf</a></dd><dt>Coverage note</dt><dd>Texas; contents not read.</dd><dt>Date of data</dt><dd><span class="meta">Not stated</span></dd><dt>Language</dt><dd><code>English</code></dd><dt>Location precision</dt><dd><span class="meta">Not stated</span></dd><dt>Has coordinates</dt><dd><span class="meta">Not stated</span></dd><dt>Test</dt><dd>2026-11-19 · Blocked · HTTP 403<ul><li>ercot.com pages and PDFs returned HTTP 403 to curl and WebFetch; contents not verified.</li></ul></dd></dl><p class="label">Caveats</p><ul><li>HTTP 403.</li><li>Interconnection requests only.</li><li>Aggregate.</li></ul><p class="meta">Complete procedure available in the full detail</p></article><p>Additional sources in the detail: 1. <a href="https://georutter.org/v1/us/data-centers-in-permitting/detail.json">Read the full detail; locate each source by its source_id.</a></p></section><section id="provenance"><h2>Research provenance</h2><dl class="kv"><dt>Pass count</dt><dd>1</dd><dt>Minutes estimate</dt><dd>45</dd><dt>Pages opened</dt><dd>20</dd></dl><table class="passes"><thead><tr><th scope="col">Pass</th><th scope="col">Date</th></tr></thead><tbody><tr><td>1</td><td>2026-11-19</td></tr></tbody></table><p class="meta">Minutes are researcher estimates. Counts describe documented passes, not publication approval. Missing history or effort is not reconstructed.</p><p class="record-line meta"><strong>Record metadata:</strong> Schema version: <code>1.0</code> · Country: <code>us</code> · Country name: <code>United States</code> · Topic: <code>data-centers-in-permitting</code> · Territory: <code>us</code> · Territory level: <code>Country</code> · Parent url: <code><span class="meta">No parent territory</span></code> · Html url: <code><a href="https://georutter.org/us/data-centers-in-permitting/">https://georutter.org/us/data-centers-in-permitting/</a></code></p></section></article></main><footer class="site-footer"><span>GeoRutter · Geospatial data sources</span><nav aria-label="Footer navigation"><a href="/about/">About</a><a href="/methodology/">Methodology</a><a href="https://github.com/ayedev90/georutter/issues">Contact on GitHub</a></nav></footer></body></html>